# Where the unplaced substations are — for review

**Vouched 2026-09-10** (by the user): the 24 tier-A rows, less the two Packard names, which merged into the already-placed `sub-packard` — 22 rows in `data/substation_aliases.csv`. Tier B and the exclusions remain unapplied.

32 of 99 found by agents; every proposed OpenStreetMap id was looked up in the regional extract and reverse-geocoded.
The county check's premise (the filing's county is the substation's) is wrong for a line's FAR end — Adirondack sits in Lewis County for a Massena load — which is why several real yards were previously struck.

## Tier A — verified id, high/medium-high identity (proposed alias rows)

- **sub-adams** "Adams" → `way/178196881` tag=Buffalo Avenue Substation · OSM county Niagara County vs filing Niagara · medium-high
  NYISO queue 1681 names the POI 'Adams to Packard 115kV lines 187 and 188' (utility NM-NG). OSM has no substation named Adams, but way 178196881 (name=Buffalo Avenue Substation, ref=215, operator=National Grid, voltage=115000, ~8,150 m2) sits on the grounds of …
- **sub-beck-packard** "Beck Packard" → `way/147381638` tag=Packard Substation · OSM county Niagara County vs filing Niagara/Niagara Falls · high
  Queues 1747/1748 (Globe DH) list the POI 'Beck Packard 76 230kV' — the Sir Adam Beck (Ontario Power Generation, Queenston ON) to Packard (Niagara Falls NY) 230 kV international tie; the New York point of interconnection is the Packard substation. OSM way 14738…
- **sub-greenidge** "Greenidge" → `way/114751052` tag=None · OSM county Yates County vs filing Yates · medium-high
  Queues 0776/1725 list the POI 'NYSEG - Greenidge 115 kV Substation'. OSM maps the Greenidge plant as way 253670259 under the misspelled name 'Greenridge Generation LLC Power Plant' (operator Greenidge Generation Holdings), which is why a 'Greenidge' name match…
- **sub-ilion-municipal** "Ilion Municipal" → `way/1318905044` tag=None · OSM county Herkimer County vs filing Herkimer · high
  Queue 1735 (Turin Management, Remington Factory Redevelopment, 100 MW, utility IMEU) lists POI 'Ilion Municipal 115kV substation'. OSM way 1318905044 is an unnamed power=substation with operator='Village of Ilion', voltage=115000, substation=minor_distribution…
- **sub-johnson-rd** "Johnson Rd" → `way/139791029` tag=Johnson Road Station · OSM county Albany County vs filing Albany · high
  Queue 0290A (Green Island Power Authority, in service) lists POI 'Maplewood - Johnson Rd 115kV'. OSM way 139791029 name=Johnson Road Station, operator=National Grid, ref=352, voltage=115000, substation=minor_distribution; reverse geocode: Columbia Street Exten…
- **sub-kintigh** "Kintigh" → `way/115339578` tag=Somerset Substation · OSM county Niagara County vs filing Genesee/Niagara · high
  OSM maps the Kintigh 345 kV yard under the retired plant's/town's name 'Somerset Substation' (operator NYSEG, voltage 345000, substation=generation) at the former Kintigh/Somerset Generating Station, Town of Somerset. Nominatim reverse-geocode: Town of Somerse…
- **sub-knickerbocker** "Knickerbocker" → `way/1221667976` tag=Knickerbocker Substation · OSM county Rensselaer County vs filing Albany · high
  OSM 'Knickerbocker Substation' (power=substation, substation=transmission, 345000) is the LS Power/NY Energy Solution 345 kV station in the Town of Schodack. COUNTY DISAGREES WITH FILING: Nominatim places it in Rensselaer County (Schodack), east of the Hudson,…
- **sub-mcknownville** "McKnownville" → `way/86356092` tag=McKownville Substation · OSM county Albany County vs filing Albany · high
  Spelling variant: OSM tags it 'McKownville Substation' (no second n), operator National Grid, 115000 V, substation=distribution, in the McKownville hamlet of Guilderland. Nominatim reverse-geocode: Town of Guilderland, Albany County - matches filing.…
- **sub-milliken** "Milliken" → `way/571688108` tag=None · OSM county Tompkins County vs filing Cayuga/Tompkins · high
  The Milliken 115 kV yard is mapped without a name tag: way 571688108 (power=substation, voltage=115000) at the Cayuga Power Plant (the renamed Milliken Station) on Milliken Station Road, Lansing; an adjacent unnamed 34.5 kV yard is way 571688107. NYISO 2025 Go…
- **sub-niagara-packard** "Niagara Packard" → `way/147381638` tag=Packard Substation · OSM county Niagara County vs filing Niagara Falls · high
  OSM 'Packard Substation' (substation=transmission, voltage 230000;115000) in the City of Niagara Falls; the automated match failed only because the filing prefixes 'Niagara'. Nominatim: City of Niagara Falls, Niagara County, consistent with the filing's 'Niaga…
- **sub-reynolds** "Reynolds" → `way/396623554` tag=None · OSM county Franklin County vs filing St Lawrence · medium-high
  'Reynolds' is NYPA's 115 kV substation at the former Reynolds Metals (later Alcoa East) smelter in Rooseveltown, Town of Massena: NYSDEC spill record #0005321 names 'REYNOLDS ELECTRICAL SUBST', 194 County Route 45 (typed 54), Massena, spiller NY Power Authorit…
- **sub-rotterdam** "Rotterdam" → `way/139587105` tag=Rotterdam Substation · OSM county Schenectady County vs filing Schoharie · high
  OSM 'Rotterdam Substation' (National Grid, 345000;230000;115000;69000, access=no) is the well-known Rotterdam bulk station; the 115 kV bus is where lines #43/#44 toward Luther Forest originate. COUNTY DISAGREES WITH FILING: Nominatim places it in the Town of R…
- **sub-sills-rd** "Sills Rd" → `way/1485150706` tag=None · OSM county Suffolk County vs filing Suffolk · medium-high
  Sills Road is an existing LIPA 138 kV substation in Yaphank: FERC docket EL15-84 (Caithness Long Island II) states 'the proposed point of interconnection is at LIPA Sills Road 138 kV substation', Newsday places it near the Sills Road exit of the LIE on Caithne…
- **sub-teall-ln** "Teall LN" → `way/220947888` tag=Teall Avenue Station · OSM county Onondaga County vs filing Onondaga · high
  OSM maps the yard as 'Teall Avenue Station' (power=substation, operator=National Grid, voltage=115000;34500), so 'Teall' matched nothing because of the 'Avenue Station' suffix. National Grid's substation list filed with the NY DPS lists 'TEALL SUBSTATION', Cen…
- **sub-va-chickahominy** "Chickahominy" → `way/81595538` tag=Chickahominy Substation · OSM county Charles City County vs filing Henrico · high on identity; filing county disagrees (Charles City, not Henrico)
  OSM way 81595538 'Chickahominy Substation', power=substation, substation=transmission, voltage=500000;230000 (no operator tag) — Dominion's Chickahominy 500/230 kV hub, the only substation of that name in Virginia and the terminal of Lines #2050, #2091 and #22…
- **sub-va-enon** "Enon" → `way/868888651` tag=Enon Substation · OSM county Chesterfield County vs filing — · high
  Existing Dominion (Virginia Electric and Power Company) 230/34.5 kV substation at 13725 North Enon Church Road, Chester 23836, tagged power=substation, substation=distribution, voltage=230000;34500, name='Enon Substation' (way 868888651, ~1 acre fenced yard; t…
- **sub-va-gordonsville** "Gordonsville" → `way/97721028` tag=Gordonsville Substation · OSM county Albemarle County vs filing Louisa · medium-high
  OSM way 97721028 'Gordonsville Substation', operator Virginia Electric and Power Company, substation=transmission, voltage 230000;115000, ~150 m x 140 m fenced yard with 230 kV and 115 kV busbars, centroid 38.1266153,-78.2215078 (Lovers Lane, west of the town …
- **sub-va-sunset-hill** "Sunset Hill" → `way/692003687` tag=Subset Hills Substation · OSM county Fairfax County vs filing — · medium-high
  Existing station; the automated match failed on a typo. PJM DOM-2025-0030 (Need 01/06/2026, Solution 07/07/2026): DEV DP request to install a second 84 MVA 230/34.5 kV transformer at 'Sunset Hill Substation in Herndon, VA' for non-data-center load growth (100 …
- **sub-va-white-oak** "White Oak" → `way/578427832` tag=White Oak Substation · OSM county Henrico County vs filing Henrico · high
  OSM way 578427832 'White Oak Substation', operator=Dominion Energy, power=substation, substation=industrial, voltage=230000, fenced, centroid 37.48611,-77.24712; Nominatim places it in Henrico County (agrees with filing). HIFLD's line 'WHITE OAK - ELKO 230 kV,…
- **sub-willis** "Willis" → `way/175766583` tag=Willis Substation · OSM county Franklin County vs filing St Lawrence · high
  OSM way 175766583 'Willis Substation', operator=New York Power Authority, substation=transmission, voltage=345000;230000 (fixme notes the 345 kV expansion from Smart Path Connect), centroid 44.88911,-74.11864. HIFLD's WILLIS node is at 44.88916,-74.11867 (Will…
- **sub-wood-street** "Wood Street" → `way/86249380` tag=Wood Street Substation · OSM county Putnam County vs filing Dutchess · high
  OSM way 86249380 'Wood Street Substation', operator=NYSEG, substation=transmission, voltage=345000;115000, centroid 41.35313,-73.79379. HIFLD's WOOD STREET node is at 41.35384,-73.79396 with the 'E. FISHKILL - WOOD STREET 345 kV' lines (two circuits), 'PLEASAN…

## Tier B — verified id, medium confidence or unnamed yard (look at imagery first)

**The one worth a second look: `sub-adirondack`.** 1,593 MW filed behind it, second only to Haverstock. The agent found `way/162784585` "Adirondack Substation" in Lewis County (Croghan) — the far end of NYPA's Smart Path corridor whose Haverstock end is now placed — and rated it medium only because of the county mismatch, which this dossier explains. It was not in the vouched batch, so the rebuild's county check struck the automatic name match again and it remains unplaced. A one-row vouch places it.

- **sub-adirondack** "Adirondack" → `way/162784585` tag=Adirondack Substation · OSM county Lewis County vs filing St Lawrence · medium
  COUNTY MISMATCH: the substation is in Belfort, Town of Croghan, Lewis County (Nominatim reverse on the centroid; NYPA's Smart Path Connect page also places the new Adirondack 345 kV substation in Croghan). The filings (1446, 1728-1731, 1745) list St Lawrence b…
- **sub-albany-bethlehem** "Albany?Bethlehem" → `way/321933884` tag=Albany Steam Substation · OSM county Albany County vs filing Albany · medium
  The '?' is a mangled en-dash: queue 1754 (EKG Group, Kenwood Tech Center, 180 MW) lists the POI as 'Albany–Bethlehem 115 kV Line #18', i.e. a National Grid 115 kV line between the 'Albany' and 'Bethlehem' stations, not a single yard. 'Albany' = the 115 kV swit…
- **sub-broad-street-34-5-kv** "Broad Street 34.5 kV" → `way/1445235249` tag=None · OSM county Chemung County vs filing Horseheads · medium
  Queue 1761 (URI TALY, 150 MW, 'county' field literally 'Horseheads') lists POI 'Broad Street 34.5 kV Line 93', utility NYSEG. The only NYSEG-tagged yard in the Village of Horseheads is OSM way 1445235249 (power=substation, substation=yes, operator=NYSEG, no na…
- **sub-va-new-post** "New Post" → `way/1065955232` tag=None · OSM county Spotsylvania County vs filing Spotsylvania · medium
  New Post is a real, energized Dominion facility: PJM need DOM-2023-0016 ('New Post 230 kV Delivery - DEV') built a New Post 230 kV switching station (4-breaker ring bus) by cutting Line #2090 (Fredericksburg-Ladysmith CT) and extending double-circuit 230 kV ~0…
- **sub-walck-rd** "Walck Rd" → `way/1074065468` tag=None · OSM county Niagara County vs filing Niagara · medium
  NYISO queue 1465 is Digihost Technologies' 50.2 MW load interconnection at 'Walck Rd. 115kV' (NM-NG), i.e. Digihost's North Tonawanda site, the former Fortistar North Tonawanda combined-cycle plant (OSM power=plant way 899806019, 65.7 MW, EIA 54131; Google Map…
- **sub-zinco** "ZINCO" → `way/1290639809` tag=None · OSM county Saint Lawrence County vs filing St Lawrence · medium
  'ZINCO' is the National Grid bus at the Zinc Corporation of America (now Titan Mining Empire State Mine) works at Balmat, Town of Fowler. NYISO queue 1764 is Titan Mining's 15 MW 'Kilbourne Graphite Concentrator Plant' load at 'ZINCO 115' (National Grid, St La…

## Found by id on Overpass, but not in our extract — and why (now tier A)

The extract asks for `power=substation` in-state. These are real yards that fail that filter for good reasons, and the alias path now fetches an explicit id directly:

- **sub-haverstock** → `way/1344542590` "Haverstock Substation" — NYPA's NEW Massena yard, mapped `landuse=construction` with the name ("mostly complete per GSV on Fregoe Road", Dec 2024). The 1,793 MW gap.
- **sub-stamp** → `way/1442727125` "Future Yellowtail Energy Substation" — STAMP's 345/115 kV yard under the developer's name, `planned:power=substation`.
- **sub-harings-corner** → `way/95197289` "Harings Corner Substation" — a real O&R 138/69 kV yard in Old Tappan NJ, across the state line from its Rockland load.

## As originally reported before the direct lookup

- **sub-harings-corner** "Harings Corner" → `way/95197289` tag=None · OSM county None vs filing Rockland · medium
  COUNTY MISMATCH: OSM way 95197289 (name=Harings Corner Substation, operator=Orange & Rockland, ref=30, voltage=138000;69000) carries addr tags 218 Orangeburgh Road, Old Tappan, NJ, and Nominatim reverse confirms Old Tappan, Bergen County, New Jersey (about 300…
- **sub-haverstock** "Haverstock" → `way/1344542590` tag=None · OSM county None vs filing St Lawrence · high
  Haverstock is NYPA's new 345 kV substation built under Smart Path Connect (NYPA project page: one of three new NYPA digital substations, 'located in Massena'; St. Lawrence County planning doc lists 'Haverstock 345 kV sub (new)'). It is the northern terminus of…
- **sub-stamp** "STAMP" → `way/1442727125` tag=None · OSM county None vs filing Genesee · medium-high
  The STAMP 345/115 kV main substation (NYPA 345 kV side / National Grid 115 kV side, 600 MW, energizing 2026) is in OSM as way 1442727125, but tagged with the lifecycle prefix planned:power=substation (plus substation=yes, voltage=345000;115000, fixme='Verify e…

## Excluded (low confidence)

- **sub-oak-street** "Oak Street" → `way/998496432` tag=None · OSM county Rockland County vs filing Orange/Rockland · medium-low
  Oak Street is an existing Orange & Rockland 138 kV station in Orangetown, Rockland County: PSC order in Case 21-T-0569 says Line 705 relieves '138-kV overhead Line 702 between its Burns and Oak Street Substations' (data-center load in Orangeburg); NYISO queue …
- **sub-round-lake** "Round Lake" → `way/139955408` tag=Malta Station 443 · OSM county Saratoga County vs filing Saratoga · low
  No OSM object of any kind is named 'Round Lake' with a power tag anywhere in Saratoga County, and no 115 kV line or substation lies within 2.5 km of Round Lake village. 'Round Lake 115kV' is NYISO's point of interconnection for queue #205 'Luther Forest' (Nati…

## Notes

- `sub-beck-packard` and `sub-niagara-packard` both resolve to way/147381638 'Packard Substation': two filing names for one yard. A node merge (power_deps ALIASES) is the right fix; the alias rows would place both on the same point meanwhile.
- `sub-reynolds` → an unnamed generation substation the reverse-geocoder puts in Franklin County; the Reynolds/Alcoa East site straddles the Massena county line. Medium-high; check imagery.
